<!DOCTYPE html><html lang="en"><head><meta charset="utf8"><title>ISO 14971 Traceability Matrix. Aurelia P200 Ambulatory Insulin Infusion Pump</title><style>body{font:13px Arial,sans-serif;margin:24px;color:#1b1f24}table{border-collapse:collapse}th{background:#1f3864;color:#fff;position:sticky;top:0;padding:6px;text-align:left}td{border:1px solid #c9ced6;padding:6px;vertical-align:top;min-width:70px}.acceptable{background:#c6efce}.review{background:#ffeb9c}.unacceptable{background:#ffc7ce}</style></head><body><h1>ISO 14971 Traceability Matrix. Aurelia P200 Ambulatory Insulin Infusion Pump</h1><p>Generated on 04 October 2026 by Aegis RMF AI 1.0.0</p><table><thead><tr><th>Risk ID</th><th>Title</th><th>Component ID</th><th>Component</th><th>Subsystem</th><th>Failure mode ID</th><th>Failure mode</th><th>Cause</th><th>Hazard</th><th>Hazardous situation ID</th><th>Hazardous situation</th><th>Harm ID</th><th>Harm</th><th>Detection before control</th><th>S pre</th><th>P pre</th><th>D pre</th><th>RPN pre</th><th>Region pre</th><th>Priority pre</th><th>Probability basis</th><th>Similar incidents</th><th>Risk control measures</th><th>Requirements</th><th>Verification evidence</th><th>S post</th><th>P post</th><th>D post</th><th>RPN post</th><th>Region post</th><th>Priority post</th><th>RPN reduction pct</th><th>Disposition</th><th>Design specification references</th><th>Standard clause references</th><th>Incident evidence</th></tr></thead><tbody><tr><td>RISK_ALM_01</td><td>Speaker failure</td><td>CMP_ALM_01</td><td>Audible and Vibratory Alarm Hardware</td><td>Alarm</td><td>FM_ALM_01</td><td>Speaker fails and the audible alarm is silent</td><td>Open circuit of the speaker element or a blocked sound port</td><td>Loss of alarm information</td><td>HS_ALM_01</td><td>An occlusion or low battery alarm is shown on the display but is not heard during sleep</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>No detection</td><td>4</td><td>3</td><td>5</td><td>60</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>150</td><td>RCM_ALM_01 Speaker self test by current sensing with redundant vibration annunciation [protective measure, verification PASS, credited P2 D2]</td><td>REQ_ALM_001</td><td>VER_ALM_001 PASS TR_0120</td><td>4</td><td>1</td><td>3</td><td>12</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>80.0</td><td>Residual risk acceptable</td><td>HDS_002 section 7.1 (DFC_ALM_01)<br>REQ_ALM_001 at HDS_002 section 7.1</td><td>IEC 60601 1 8 cl 6.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_003614<br>MDR_2022_008328<br>MDR_2023_008370<br>MDR_2024_003265<br>MDR_2025_006760</td></tr><tr><td>RISK_ALM_02</td><td>Alarm not perceived</td><td>CMP_ALM_01</td><td>Audible and Vibratory Alarm Hardware</td><td>Alarm</td><td>FM_ALM_02</td><td>Alarm volume is insufficient for the user to perceive the alarm</td><td>Low volume setting or the pump is muffled under clothing and bedding</td><td>Loss of alarm information</td><td>HS_ALM_02</td><td>A no delivery alarm sounds but is not heard and delivery remains stopped</td><td>HARM_HYPER_SERIOUS</td><td>Sustained hyperglycemia requiring medical intervention</td><td>User observation</td><td>3</td><td>4</td><td>4</td><td>48</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>563</td><td>RCM_ALM_02 Escalating alarm volume with repeated vibration until acknowledged [protective measure, verification PASS, credited P2]</td><td>REQ_ALM_002</td><td>VER_ALM_002 PASS TR_0121</td><td>3</td><td>2</td><td>4</td><td>24</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>50.0</td><td>Residual risk acceptable</td><td>HDS_002 section 7.1 (DFC_ALM_02)<br>REQ_ALM_002 at HDS_002 section 7.1</td><td>IEC 60601 1 8 cl 6.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_008069<br>MDR_2022_006288<br>MDR_2023_007790<br>MDR_2023_009109<br>MDR_2023_009651</td></tr><tr><td>RISK_CGM_01</td><td>False high glucose drives automated correction</td><td>CMP_CGM_01</td><td>Glucose Sensor Data Interface</td><td>Connectivity</td><td>FM_CGM_01</td><td>Falsely high glucose reading is used for automated correction</td><td>Sensor compression artifact or calibration error passes without a plausibility check</td><td>Overdelivery of insulin</td><td>HS_CGM_01</td><td>Automated correction delivers insulin against a false high reading</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>No detection</td><td>5</td><td>3</td><td>5</td><td>75</td><td class="unacceptable">UNACCEPTABLE</td><td>HIGH</td><td>engineering estimate</td><td>100</td><td>RCM_CGM_01 Rate of change plausibility filter with a cap on automated correction doses [protective measure, verification PASS, credited P2]<br>RCM_IFU_06 Labeling that instructs fingerstick confirmation before large corrections [information for safety, verification PASS, credited P1]</td><td>REQ_CGM_001<br>REQ_LBL_006</td><td>VER_CGM_001 PASS TR_0150<br>VER_LBL_006 PASS TR_0155</td><td>5</td><td>1</td><td>5</td><td>25</td><td class="review">REVIEW</td><td>MEDIUM</td><td>66.7</td><td>Benefit risk analysis required</td><td>UCS_004 section 4.2 (DFC_CGM_01)<br>REQ_CGM_001 at UCS_004 section 4.2<br>REQ_LBL_006 at UCS_004 section 5.1</td><td>IEC 62304 cl 7.2<br>IEC 62366 1 cl 5.9<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2022_009287<br>MDR_2023_005338<br>MDR_2024_002356<br>MDR_2025_005294<br>MDR_2025_007146</td></tr><tr><td>RISK_CHG_01</td><td>Charger isolation failure</td><td>CMP_CHG_01</td><td>Charging Circuit</td><td>Power</td><td>FM_CHG_01</td><td>Isolation between the charging port and patient accessible parts fails</td><td>Use of a damaged or counterfeit USB power source while the pump is worn</td><td>Electrical energy</td><td>HS_CHG_01</td><td>Mains voltage reaches the enclosure while the pump is connected to the patient</td><td>HARM_SHOCK</td><td>Electric shock</td><td>No detection</td><td>4</td><td>2</td><td>5</td><td>40</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>4</td><td>RCM_CHG_01 Reinforced isolation between the charging port and patient accessible parts [inherent safety by design, verification PASS, credited P1]</td><td>REQ_CHG_001</td><td>VER_CHG_001 PASS TR_0119</td><td>4</td><td>1</td><td>5</td><td>20</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>50.0</td><td>Residual risk acceptable</td><td>HDS_002 section 6.3 (DFC_CHG_01)<br>REQ_CHG_001 at HDS_002 section 6.3</td><td>IEC 60601 1 cl 8.5<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2022_002532<br>MDR_2024_010018<br>MDR_2025_001459<br>MDR_2025_006757</td></tr><tr><td>RISK_COM_01</td><td>Unauthorized remote bolus command</td><td>CMP_COM_01</td><td>Bluetooth Communication Module</td><td>Connectivity</td><td>FM_COM_01</td><td>Unauthorized remote bolus command is accepted</td><td>Weak pairing authentication is exploited by an attacker within radio range</td><td>Cybersecurity compromise</td><td>HS_COM_01</td><td>A third party triggers insulin delivery without the knowledge of the user</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>No detection</td><td>5</td><td>2</td><td>5</td><td>50</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>4</td><td>RCM_COM_01 Authenticated encrypted pairing with keys generated per session [inherent safety by design, verification PASS, credited P1]<br>RCM_COM_02 Remote bolus requires confirmation on the pump [protective measure, verification PENDING, credited P0 D0]</td><td>REQ_COM_001<br>REQ_COM_002</td><td>VER_COM_001 PASS TR_0145<br>VER_COM_002 PENDING TR_0146</td><td>5</td><td>1</td><td>5</td><td>25</td><td class="review">REVIEW</td><td>MEDIUM</td><td>50.0</td><td>Benefit risk analysis required</td><td>UCS_004 section 4.1 (DFC_COM_01)<br>REQ_COM_001 at UCS_004 section 4.1<br>REQ_COM_002 at UCS_004 section 4.1</td><td>IEC 62304 cl 7.2<br>IEC 62366 1 cl 5.4<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2021_009144<br>MDR_2022_001211<br>MDR_2022_009518<br>MDR_2025_001547</td></tr><tr><td>RISK_COM_02</td><td>Stale glucose data after connection loss</td><td>CMP_COM_01</td><td>Bluetooth Communication Module</td><td>Connectivity</td><td>FM_COM_02</td><td>Connection to the glucose sensor is lost and glucose values stop updating</td><td>Radio interference or the transmitter is out of range</td><td>Loss of alarm information</td><td>HS_COM_02</td><td>The user doses on a stale glucose value that no longer reflects the current level</td><td>HARM_HYPO_MODERATE</td><td>Moderate hypoglycemia requiring assistance from another person</td><td>User observation</td><td>4</td><td>4</td><td>4</td><td>64</td><td class="unacceptable">UNACCEPTABLE</td><td>HIGH</td><td>engineering estimate</td><td>558</td><td>RCM_COM_03 Stale data indicator with rejection of glucose values older than 15 minutes [protective measure, verification PASS, credited P2 D2]</td><td>REQ_COM_003</td><td>VER_COM_003 PASS TR_0147</td><td>4</td><td>2</td><td>2</td><td>16</td><td class="review">REVIEW</td><td>MEDIUM</td><td>75.0</td><td>Benefit risk analysis required</td><td>UCS_004 section 4.1 (DFC_COM_02)<br>REQ_COM_003 at UCS_004 section 4.1</td><td>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2021_003697<br>MDR_2022_000796<br>MDR_2023_006575<br>MDR_2023_007870<br>MDR_2024_004758</td></tr><tr><td>RISK_COM_03</td><td>Corrupted setting change accepted</td><td>CMP_COM_01</td><td>Bluetooth Communication Module</td><td>Connectivity</td><td>FM_COM_03</td><td>Corrupted data packet is accepted as a valid setting change</td><td>Insufficient message integrity checking</td><td>Incorrect therapy settings</td><td>HS_COM_03</td><td>The basal profile is updated with corrupted values</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>No detection</td><td>5</td><td>2</td><td>5</td><td>50</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>12</td><td>RCM_COM_04 Message authentication code with range validation on all remote setting changes [inherent safety by design, verification PASS, credited P1]</td><td>REQ_COM_004</td><td>VER_COM_004 PASS TR_0148</td><td>5</td><td>1</td><td>5</td><td>25</td><td class="review">REVIEW</td><td>MEDIUM</td><td>50.0</td><td>Benefit risk analysis required</td><td>UCS_004 section 4.1 (DFC_COM_03)<br>REQ_COM_004 at UCS_004 section 4.1</td><td>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2022_002241<br>MDR_2023_006506<br>MDR_2023_008035<br>MDR_2024_006218<br>MDR_2024_007075</td></tr><tr><td>RISK_DRV_01</td><td>Continuous motor run from a shorted driver stage</td><td>CMP_DRV_01</td><td>Stepper Motor Drive Assembly</td><td>Drive</td><td>FM_DRV_01</td><td>Motor driver stage fails short and the motor runs continuously</td><td>Short circuit failure of a transistor in the H bridge driver stage</td><td>Overdelivery of insulin</td><td>HS_DRV_01</td><td>The pump delivers insulin continuously beyond the programmed dose while the patient is unaware</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>No detection</td><td>5</td><td>2</td><td>5</td><td>50</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>10</td><td>RCM_DRV_01 Independent motor power cutoff by the safety supervisor when encoder counts exceed commanded steps [protective measure, verification PASS, credited P1 D3]<br>RCM_MCU_03 Independent hourly delivery limit enforced by the safety supervisor [protective measure, verification PASS, credited P1]</td><td>REQ_DRV_001<br>REQ_MCU_003</td><td>VER_DRV_001 PASS TR_0101<br>VER_MCU_003 PASS TR_0127</td><td>5</td><td>1</td><td>2</td><td>10</td><td class="review">REVIEW</td><td>MEDIUM</td><td>80.0</td><td>Benefit risk analysis required</td><td>HDS_002 section 3.1 (DFC_DRV_01)<br>REQ_DRV_001 at HDS_002 section 3.1<br>REQ_MCU_003 at SRS_003 section 3.2</td><td>IEC 60601 1 cl 4.2<br>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2023_001633<br>MDR_2023_004907<br>MDR_2024_000621<br>MDR_2024_006055<br>MDR_2024_006239</td></tr><tr><td>RISK_DRV_02</td><td>Motor stall without plunger advance</td><td>CMP_DRV_01</td><td>Stepper Motor Drive Assembly</td><td>Drive</td><td>FM_DRV_02</td><td>Motor stalls and the plunger does not advance</td><td>Loss of step torque from winding degradation or gear train wear</td><td>Underdelivery of insulin</td><td>HS_DRV_02</td><td>Programmed basal insulin is not delivered for several hours and no alarm is raised</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>User observation</td><td>4</td><td>3</td><td>4</td><td>48</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>83</td><td>RCM_DRV_02 Encoder based stall detection with a no delivery alarm [protective measure, verification PASS, credited P2 D3]</td><td>REQ_DRV_002</td><td>VER_DRV_002 PASS TR_0102</td><td>4</td><td>1</td><td>1</td><td>4</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>91.7</td><td>Residual risk acceptable</td><td>HDS_002 section 3.1 (DFC_DRV_02)<br>REQ_DRV_002 at HDS_002 section 3.1</td><td>IEC 60601 1 8 cl 6.1<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2022_007213<br>MDR_2022_007475<br>MDR_2023_001462<br>MDR_2025_006419<br>MDR_2025_006449</td></tr><tr><td>RISK_DRV_03</td><td>Plunger coupling disengagement and free flow</td><td>CMP_DRV_02</td><td>Lead Screw and Plunger Coupling</td><td>Drive</td><td>FM_DRV_03</td><td>Plunger coupling disengages from the lead screw drive nut</td><td>Wear or fracture of the coupling latch</td><td>Overdelivery of insulin</td><td>HS_DRV_03</td><td>Reservoir contents siphon into the patient when the pump is held above the infusion site</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>No detection</td><td>5</td><td>2</td><td>5</td><td>50</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>14</td><td>RCM_DRV_03 Positive locking plunger coupling with retention force margin [inherent safety by design, verification PASS, credited P1]</td><td>REQ_DRV_003</td><td>VER_DRV_003 PASS TR_0103</td><td>5</td><td>1</td><td>5</td><td>25</td><td class="review">REVIEW</td><td>MEDIUM</td><td>50.0</td><td>Benefit risk analysis required</td><td>HDS_002 section 3.2 (DFC_DRV_03)<br>REQ_DRV_003 at HDS_002 section 3.2</td><td>ISO 13485 cl 7.3.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2021_001554<br>MDR_2022_004472<br>MDR_2023_004158<br>MDR_2024_004179<br>MDR_2024_009037</td></tr><tr><td>RISK_DRV_04</td><td>Lead screw backlash and dose inaccuracy</td><td>CMP_DRV_02</td><td>Lead Screw and Plunger Coupling</td><td>Drive</td><td>FM_DRV_04</td><td>Lead screw backlash causes inaccurate delivery of small basal increments</td><td>Thread wear beyond tolerance over the service life</td><td>Underdelivery of insulin</td><td>HS_DRV_04</td><td>Delivered basal volume deviates from the programmed volume over an extended period</td><td>HARM_HYPER_MILD</td><td>Transient hyperglycemia correctable by the user</td><td>User observation</td><td>2</td><td>3</td><td>4</td><td>24</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>engineering estimate</td><td>139</td><td>RCM_DRV_04 Closed loop plunger position correction using encoder feedback [protective measure, verification PASS, credited P2]</td><td>REQ_DRV_004</td><td>VER_DRV_004 PASS TR_0104</td><td>2</td><td>1</td><td>4</td><td>8</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>66.7</td><td>Residual risk acceptable</td><td>HDS_002 section 3.2 (DFC_DRV_04)<br>REQ_DRV_004 at HDS_002 section 3.2</td><td>ISO 13485 cl 7.3.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_009646<br>MDR_2022_003941<br>MDR_2023_006095<br>MDR_2024_007641<br>MDR_2025_005550</td></tr><tr><td>RISK_ENC_01</td><td>Water ingress</td><td>CMP_ENC_01</td><td>Enclosure and Ingress Protection</td><td>Enclosure</td><td>FM_ENC_01</td><td>Water enters the electronics compartment</td><td>Gasket damage after a drop or gasket ageing</td><td>Loss of therapy</td><td>HS_ENC_01</td><td>Moisture short circuits the electronics and the pump stops delivery without a valid alarm</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>No detection</td><td>4</td><td>3</td><td>5</td><td>60</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>196</td><td>RCM_ENC_01 IPX8 sealed enclosure with drop tested gasket retention [inherent safety by design, verification PASS, credited P2]<br>RCM_ENC_02 Moisture sensor that triggers an alarm and a transition to the safe state [protective measure, verification PASS, credited D2]</td><td>REQ_ENC_001<br>REQ_ENC_002</td><td>VER_ENC_001 PASS TR_0122<br>VER_ENC_002 PASS TR_0123</td><td>4</td><td>1</td><td>3</td><td>12</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>80.0</td><td>Residual risk acceptable</td><td>HDS_002 section 7.2 (DFC_ENC_01)<br>REQ_ENC_001 at HDS_002 section 7.2<br>REQ_ENC_002 at HDS_002 section 7.2</td><td>IEC 60601 1 cl 11.6<br>IEC 60601 1 cl 4.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_008877<br>MDR_2022_008750<br>MDR_2023_004430<br>MDR_2024_007962<br>MDR_2025_004161</td></tr><tr><td>RISK_ENC_02</td><td>Cracked enclosure</td><td>CMP_ENC_01</td><td>Enclosure and Ingress Protection</td><td>Enclosure</td><td>FM_ENC_02</td><td>Enclosure cracks and exposes a sharp edge</td><td>Impact damage from a drop onto a hard surface</td><td>Mechanical contact</td><td>HS_ENC_02</td><td>A sharp edge of the cracked case rubs against the skin during wear</td><td>HARM_LACERATION</td><td>Minor skin laceration or irritation</td><td>User observation</td><td>1</td><td>2</td><td>4</td><td>8</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>engineering estimate</td><td>35</td><td>RCM_ENC_03 Impact resistant polymer housing with rounded edge geometry [inherent safety by design, verification PASS, credited P1]</td><td>REQ_ENC_003</td><td>VER_ENC_003 PASS TR_0124</td><td>1</td><td>1</td><td>4</td><td>4</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>50.0</td><td>Residual risk acceptable</td><td>HDS_002 section 7.2 (DFC_ENC_02)<br>REQ_ENC_003 at HDS_002 section 7.2</td><td>IEC 60601 1 cl 15.3<br>IEC 60601 1 cl 9.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_009235<br>MDR_2023_003456<br>MDR_2024_005548<br>MDR_2024_005723<br>MDR_2025_001567</td></tr><tr><td>RISK_INF_01</td><td>Infusion set connector detachment</td><td>CMP_INF_01</td><td>Infusion Set Connector</td><td>Fluid path</td><td>FM_INF_01</td><td>Infusion set connector detaches from the reservoir</td><td>Incomplete latch engagement or connector thread wear</td><td>Underdelivery of insulin</td><td>HS_INF_01</td><td>Insulin is pumped onto skin or clothing instead of into the tissue and no alarm is raised</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>User observation</td><td>4</td><td>4</td><td>4</td><td>64</td><td class="unacceptable">UNACCEPTABLE</td><td>HIGH</td><td>field evidence</td><td>695</td><td>RCM_IFU_04 Training on infusion site checks and routine glucose monitoring [information for safety, verification PASS, credited P1]<br>RCM_INF_01 Keyed connector with audible and tactile lock confirmation [inherent safety by design, verification PASS, credited P1]</td><td>REQ_LBL_004<br>REQ_INF_001</td><td>VER_LBL_004 PASS TR_0153<br>VER_INF_001 PASS TR_0112</td><td>4</td><td>2</td><td>4</td><td>32</td><td class="review">REVIEW</td><td>HIGH</td><td>50.0</td><td>Benefit risk analysis required</td><td>HDS_002 section 5.2 (DFC_INF_01)<br>REQ_LBL_004 at UCS_004 section 5.1<br>REQ_INF_001 at HDS_002 section 5.2</td><td>IEC 62366 1 cl 5.2<br>IEC 62366 1 cl 5.9<br>ISO 14971 cl 10.3<br>ISO 14971 cl 10.4<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2022_007985<br>MDR_2023_009086<br>MDR_2024_001438<br>MDR_2024_003425<br>MDR_2025_005509</td></tr><tr><td>RISK_LBL_01</td><td>Infusion set worn beyond the change interval</td><td>CMP_LBL_01</td><td>Labeling and Instructions for Use</td><td>Labeling</td><td>FM_LBL_01</td><td>Instructions on the infusion set change interval are misunderstood</td><td>Ambiguous wording and low readability of the instructions</td><td>Use error</td><td>HS_LBL_01</td><td>The infusion set is worn beyond the recommended interval</td><td>HARM_INFECTION</td><td>Infusion site infection</td><td>User observation</td><td>3</td><td>4</td><td>4</td><td>48</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>495</td><td>RCM_LBL_01 Infusion site change reminder with configurable interval [protective measure, verification PASS, credited P2]<br>RCM_LBL_02 Instructions on set change interval validated for comprehension [information for safety, verification PASS, credited P1]</td><td>REQ_LBL_007<br>REQ_LBL_008</td><td>VER_LBL_007 PASS TR_0156<br>VER_LBL_008 PASS TR_0157</td><td>3</td><td>1</td><td>4</td><td>12</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>75.0</td><td>Residual risk acceptable</td><td>UCS_004 section 5.1 (DFC_LBL_01)<br>REQ_LBL_007 at UCS_004 section 5.1<br>REQ_LBL_008 at UCS_004 section 5.1</td><td>IEC 62366 1 cl 5.4<br>IEC 62366 1 cl 5.9<br>ISO 13485 cl 7.3.7<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_009798<br>MDR_2022_005446<br>MDR_2024_002026<br>MDR_2024_002355<br>MDR_2025_009997</td></tr><tr><td>RISK_MCU_01</td><td>Firmware hang during delivery</td><td>CMP_MCU_01</td><td>Main Controller Firmware Platform</td><td>Control</td><td>FM_MCU_01</td><td>Main controller firmware hangs during delivery</td><td>Software deadlock or stack overflow</td><td>Loss of therapy</td><td>HS_MCU_01</td><td>Delivery halts and the display freezes while no alarm is raised</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>No detection</td><td>4</td><td>3</td><td>5</td><td>60</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>75</td><td>RCM_MCU_01 Hardware watchdog reset with system error alarm from the safety supervisor [protective measure, verification PASS, credited P2 D3]</td><td>REQ_MCU_001</td><td>VER_MCU_001 PASS TR_0125</td><td>4</td><td>1</td><td>2</td><td>8</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>86.7</td><td>Residual risk acceptable</td><td>SRS_003 section 3.1 (DFC_MCU_01)<br>REQ_MCU_001 at SRS_003 section 3.1</td><td>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_007011<br>MDR_2022_001239<br>MDR_2023_004511<br>MDR_2025_001416<br>MDR_2025_001552</td></tr><tr><td>RISK_MCU_02</td><td>Corruption of the active delivery rate</td><td>CMP_MCU_01</td><td>Main Controller Firmware Platform</td><td>Control</td><td>FM_MCU_02</td><td>Memory corruption alters the active delivery rate variable</td><td>Stray pointer write or radiation induced bit flip</td><td>Overdelivery of insulin</td><td>HS_MCU_02</td><td>The pump delivers at a rate many times higher than programmed</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>No detection</td><td>5</td><td>2</td><td>5</td><td>50</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>9</td><td>RCM_MCU_02 Critical variables stored in triplicate with voting and range check before each delivery [inherent safety by design, verification PASS, credited P1]<br>RCM_MCU_03 Independent hourly delivery limit enforced by the safety supervisor [protective measure, verification PASS, credited P1]</td><td>REQ_MCU_002<br>REQ_MCU_003</td><td>VER_MCU_002 PASS TR_0126<br>VER_MCU_003 PASS TR_0127</td><td>5</td><td>1</td><td>5</td><td>25</td><td class="review">REVIEW</td><td>MEDIUM</td><td>50.0</td><td>Benefit risk analysis required</td><td>SRS_003 section 3.1 (DFC_MCU_02)<br>REQ_MCU_002 at SRS_003 section 3.1<br>REQ_MCU_003 at SRS_003 section 3.2</td><td>IEC 60601 1 cl 4.2<br>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2021_001796<br>MDR_2022_002884<br>MDR_2022_003009<br>MDR_2023_002347<br>MDR_2023_003579</td></tr><tr><td>RISK_MCU_03</td><td>Silent failure of the safety supervisor</td><td>CMP_MCU_02</td><td>Safety Supervisor Processor</td><td>Control</td><td>FM_MCU_03</td><td>Safety supervisor stops monitoring and the failure remains latent</td><td>Supervisor oscillator failure or supervisor firmware fault</td><td>Overdelivery of insulin</td><td>HS_MCU_03</td><td>A later drive fault is not intercepted because the independent monitor is inactive</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>No detection</td><td>5</td><td>1</td><td>5</td><td>25</td><td class="review">REVIEW</td><td>MEDIUM</td><td>engineering estimate</td><td>3</td><td>RCM_MCU_04 Mutual heartbeat between main controller and safety supervisor with alarm on loss [protective measure, verification PASS, credited D3]</td><td>REQ_MCU_004</td><td>VER_MCU_004 PASS TR_0128</td><td>5</td><td>1</td><td>2</td><td>10</td><td class="review">REVIEW</td><td>MEDIUM</td><td>60.0</td><td>Benefit risk analysis required</td><td>SRS_003 section 3.2 (DFC_MCU_03)<br>REQ_MCU_004 at SRS_003 section 3.2</td><td>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2023_009155<br>MDR_2025_000770<br>MDR_2025_008385</td></tr><tr><td>RISK_MEM_01</td><td>Therapy settings revert to defaults</td><td>CMP_MEM_01</td><td>Nonvolatile Settings Memory</td><td>Platform</td><td>FM_MEM_01</td><td>Therapy settings revert to factory defaults</td><td>Flash write interrupted by power loss</td><td>Incorrect therapy settings</td><td>HS_MEM_01</td><td>The pump resumes delivery with a default basal profile that does not match the prescription</td><td>HARM_HYPO_MODERATE</td><td>Moderate hypoglycemia requiring assistance from another person</td><td>No detection</td><td>4</td><td>3</td><td>5</td><td>60</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>81</td><td>RCM_MEM_01 Atomic settings writes with checksum and dual copies, with delivery blocked when settings are invalid [protective measure, verification PASS, credited P2 D2]</td><td>REQ_MEM_001</td><td>VER_MEM_001 PASS TR_0139</td><td>4</td><td>1</td><td>3</td><td>12</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>80.0</td><td>Residual risk acceptable</td><td>SRS_003 section 5.1 (DFC_MEM_01)<br>REQ_MEM_001 at SRS_003 section 5.1</td><td>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_000727<br>MDR_2021_004506<br>MDR_2022_006791<br>MDR_2022_008810<br>MDR_2025_001536</td></tr><tr><td>RISK_PWR_01</td><td>Battery thermal runaway</td><td>CMP_PWR_01</td><td>Lithium Battery Pack</td><td>Power</td><td>FM_PWR_01</td><td>Battery cell enters thermal runaway</td><td>Internal short circuit from a manufacturing defect or mechanical damage</td><td>Thermal energy</td><td>HS_PWR_01</td><td>The pump surface temperature rises rapidly while the pump is worn against the body</td><td>HARM_BURN</td><td>Skin burn</td><td>No detection</td><td>3</td><td>2</td><td>5</td><td>30</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>engineering estimate</td><td>13</td><td>RCM_PWR_01 Cell protection circuit with current, voltage and temperature cutoff [protective measure, verification PASS, credited P1]<br>RCM_PWR_02 Certified cells with incoming inspection and lot traceability [inherent safety by design, verification PASS, credited P1]</td><td>REQ_PWR_001<br>REQ_PWR_002</td><td>VER_PWR_001 PASS TR_0113<br>VER_PWR_002 PASS TR_0114</td><td>3</td><td>1</td><td>5</td><td>15</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>50.0</td><td>Residual risk acceptable</td><td>HDS_002 section 6.1 (DFC_PWR_01)<br>REQ_PWR_001 at HDS_002 section 6.1<br>REQ_PWR_002 at HDS_002 section 6.1</td><td>IEC 60601 1 cl 11.1<br>ISO 13485 cl 7.3.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_003213<br>MDR_2021_006266<br>MDR_2023_003533<br>MDR_2023_007703<br>MDR_2024_008803</td></tr><tr><td>RISK_PWR_02</td><td>Battery depletion without warning</td><td>CMP_PWR_01</td><td>Lithium Battery Pack</td><td>Power</td><td>FM_PWR_02</td><td>Battery depletes suddenly without a low battery warning</td><td>Abrupt capacity loss of an aged cell or at low temperature</td><td>Loss of therapy</td><td>HS_PWR_02</td><td>The pump shuts down during sleep and basal delivery stops for several hours</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>No detection</td><td>4</td><td>3</td><td>5</td><td>60</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>245</td><td>RCM_PWR_03 Staged low battery alarms with reserved alarm capacity [protective measure, verification PASS, credited P1 D3]<br>RCM_PWR_04 Temperature compensated capacity estimation [inherent safety by design, verification PASS, credited P1]</td><td>REQ_PWR_003<br>REQ_PWR_004</td><td>VER_PWR_003 PASS TR_0115<br>VER_PWR_004 PASS TR_0116</td><td>4</td><td>1</td><td>2</td><td>8</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>86.7</td><td>Residual risk acceptable</td><td>HDS_002 section 6.1 (DFC_PWR_02)<br>REQ_PWR_003 at HDS_002 section 6.2<br>REQ_PWR_004 at HDS_002 section 6.2</td><td>IEC 60601 1 8 cl 6.1<br>ISO 13485 cl 7.3.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_004867<br>MDR_2023_002310<br>MDR_2023_002736<br>MDR_2024_003220<br>MDR_2025_004663</td></tr><tr><td>RISK_PWR_03</td><td>Fuel gauge overestimation</td><td>CMP_PWR_02</td><td>Battery Fuel Gauge</td><td>Power</td><td>FM_PWR_03</td><td>Fuel gauge overestimates the remaining battery capacity</td><td>Coulomb counter drift without recalibration</td><td>Loss of therapy</td><td>HS_PWR_03</td><td>The displayed battery level stays normal until the pump shuts down abruptly</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>No detection</td><td>4</td><td>3</td><td>5</td><td>60</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>180</td><td>RCM_PWR_05 Voltage based critical battery threshold independent of the coulomb counter [protective measure, verification PASS, credited P2 D1]</td><td>REQ_PWR_005</td><td>VER_PWR_005 PASS TR_0117</td><td>4</td><td>1</td><td>4</td><td>16</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>73.3</td><td>Residual risk acceptable</td><td>HDS_002 section 6.2 (DFC_PWR_03)<br>REQ_PWR_005 at HDS_002 section 6.2</td><td>IEC 60601 1 cl 4.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2022_001425<br>MDR_2022_004026<br>MDR_2025_002889<br>MDR_2025_005325<br>MDR_2025_006312</td></tr><tr><td>RISK_RSV_01</td><td>Reservoir seal leak</td><td>CMP_RSV_01</td><td>Insulin Reservoir and Seal</td><td>Fluid path</td><td>FM_RSV_01</td><td>Reservoir seal leaks insulin into the reservoir compartment</td><td>O ring compression set or a cracked reservoir barrel</td><td>Underdelivery of insulin</td><td>HS_RSV_01</td><td>Insulin leaks into the pump instead of reaching the patient while the dose counter still records delivery</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>User observation</td><td>4</td><td>3</td><td>4</td><td>48</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>330</td><td>RCM_IFU_02 Instructions to inspect the reservoir compartment at every reservoir change [information for safety, verification MISSING, credited D0]<br>RCM_RSV_01 Validated seal compression design with a single use reservoir limit [inherent safety by design, verification PASS, credited P2]</td><td>REQ_LBL_002<br>REQ_RSV_001</td><td>REQ_LBL_002 has no verification record<br>VER_RSV_001 PASS TR_0109</td><td>4</td><td>1</td><td>4</td><td>16</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>66.7</td><td>Residual risk acceptable</td><td>HDS_002 section 5.1 (DFC_RSV_01)<br>REQ_LBL_002 at UCS_004 section 5.1<br>REQ_RSV_001 at HDS_002 section 5.1</td><td>IEC 62366 1 cl 5.9<br>ISO 13485 cl 7.3.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_001237<br>MDR_2022_005970<br>MDR_2024_000521<br>MDR_2024_007996<br>MDR_2024_009519</td></tr><tr><td>RISK_RSV_02</td><td>Air bubbles in the reservoir</td><td>CMP_RSV_01</td><td>Insulin Reservoir and Seal</td><td>Fluid path</td><td>FM_RSV_02</td><td>Air bubbles in the reservoir are delivered in place of insulin</td><td>Incomplete priming or outgassing of cold insulin as it warms</td><td>Underdelivery of insulin</td><td>HS_RSV_02</td><td>Air displaces insulin in the infusion line during basal delivery</td><td>HARM_HYPER_MILD</td><td>Transient hyperglycemia correctable by the user</td><td>User observation</td><td>2</td><td>4</td><td>4</td><td>32</td><td class="review">REVIEW</td><td>MEDIUM</td><td>engineering estimate</td><td>760</td><td>RCM_IFU_03 Illustrated instructions on priming and removal of air bubbles [information for safety, verification PASS, credited P1]<br>RCM_RSV_02 Guided priming sequence with user confirmation of fluid at the cannula tip [protective measure, verification PASS, credited P1]</td><td>REQ_LBL_003<br>REQ_RSV_002</td><td>VER_LBL_003 PASS TR_0152<br>VER_RSV_002 PASS TR_0110</td><td>2</td><td>2</td><td>4</td><td>16</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>50.0</td><td>Residual risk acceptable</td><td>HDS_002 section 5.1 (DFC_RSV_02)<br>REQ_LBL_003 at UCS_004 section 5.1<br>REQ_RSV_002 at HDS_002 section 5.1</td><td>IEC 62366 1 cl 5.4<br>IEC 62366 1 cl 5.9<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_008538<br>MDR_2023_005841<br>MDR_2023_009663<br>MDR_2024_006502<br>MDR_2025_000228</td></tr><tr><td>RISK_RSV_03</td><td>Loss of sterility of the fluid path</td><td>CMP_RSV_01</td><td>Insulin Reservoir and Seal</td><td>Fluid path</td><td>FM_RSV_03</td><td>Sterile barrier of the reservoir package is breached before use</td><td>Pouch seal damage during distribution</td><td>Biological contamination</td><td>HS_RSV_03</td><td>A contaminated fluid path is connected to the subcutaneous tissue</td><td>HARM_INFECTION</td><td>Infusion site infection</td><td>No detection</td><td>3</td><td>2</td><td>5</td><td>30</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>engineering estimate</td><td>14</td><td>RCM_RSV_03 Validated sterile barrier packaging with integrity indicator [inherent safety by design, verification PASS, credited P1 D2]</td><td>REQ_RSV_003</td><td>VER_RSV_003 PASS TR_0111</td><td>3</td><td>1</td><td>3</td><td>9</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>70.0</td><td>Residual risk acceptable</td><td>HDS_002 section 5.1 (DFC_RSV_03)<br>REQ_RSV_003 at HDS_002 section 5.1</td><td>ISO 13485 cl 7.3.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2022_005420<br>MDR_2023_001186<br>MDR_2023_006323<br>MDR_2024_006910<br>MDR_2025_007050</td></tr><tr><td>RISK_RTC_01</td><td>Clock loses time after battery change</td><td>CMP_RTC_01</td><td>Real Time Clock</td><td>Platform</td><td>FM_RTC_01</td><td>Clock loses time after a battery change</td><td>Backup capacitor is depleted during a long battery change</td><td>Incorrect therapy settings</td><td>HS_RTC_01</td><td>The basal schedule is shifted relative to the true time of day</td><td>HARM_HYPER_MILD</td><td>Transient hyperglycemia correctable by the user</td><td>User observation</td><td>2</td><td>4</td><td>4</td><td>32</td><td class="review">REVIEW</td><td>MEDIUM</td><td>engineering estimate</td><td>535</td><td>RCM_RTC_01 Clock validity check at power up that forces user confirmation of the time [protective measure, verification PASS, credited P2]</td><td>REQ_RTC_001</td><td>VER_RTC_001 PASS TR_0140</td><td>2</td><td>2</td><td>4</td><td>16</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>50.0</td><td>Residual risk acceptable</td><td>SRS_003 section 5.2 (DFC_RTC_01)<br>REQ_RTC_001 at SRS_003 section 5.2</td><td>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_004892<br>MDR_2023_005249<br>MDR_2024_002885<br>MDR_2024_005926<br>MDR_2025_006982</td></tr><tr><td>RISK_SNS_01</td><td>Undetected downstream occlusion</td><td>CMP_SNS_01</td><td>Occlusion Force Sensor</td><td>Sensing</td><td>FM_SNS_01</td><td>Force sensor reads low and fails to detect a downstream occlusion</td><td>Strain gauge drift or delamination of the load cell</td><td>Underdelivery of insulin</td><td>HS_SNS_01</td><td>The infusion line is blocked and insulin is not delivered while no occlusion alarm sounds</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>No detection</td><td>4</td><td>3</td><td>5</td><td>60</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>127</td><td>RCM_SNS_01 Force sensor plausibility self test at power on and every 24 hours [protective measure, verification PASS, credited D2]<br>RCM_SNS_02 Redundant occlusion inference from the motor current signature [protective measure, verification PASS, credited P2 D1]</td><td>REQ_SNS_001<br>REQ_SNS_002</td><td>VER_SNS_001 PASS TR_0105<br>VER_SNS_002 PASS TR_0106</td><td>4</td><td>1</td><td>2</td><td>8</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>86.7</td><td>Residual risk acceptable</td><td>HDS_002 section 4.1 (DFC_SNS_01)<br>REQ_SNS_001 at HDS_002 section 4.1<br>REQ_SNS_002 at HDS_002 section 4.1</td><td>IEC 60601 1 8 cl 6.1<br>IEC 60601 1 cl 4.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2022_000604<br>MDR_2023_008300<br>MDR_2024_007099<br>MDR_2025_000939<br>MDR_2025_005004</td></tr><tr><td>RISK_SNS_02</td><td>Unintended bolus on release of an occlusion</td><td>CMP_SNS_01</td><td>Occlusion Force Sensor</td><td>Sensing</td><td>FM_SNS_02</td><td>Occlusion clears suddenly and releases insulin accumulated in the line</td><td>Pressure stored behind a kinked cannula is released when the kink straightens</td><td>Overdelivery of insulin</td><td>HS_SNS_02</td><td>Stored insulin is delivered as an unintended bolus when the occlusion releases</td><td>HARM_HYPO_MODERATE</td><td>Moderate hypoglycemia requiring assistance from another person</td><td>User observation</td><td>4</td><td>3</td><td>4</td><td>48</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>130</td><td>RCM_IFU_01 Instructions directing the user to disconnect before clearing an occlusion [information for safety, verification PASS, credited P1]<br>RCM_SNS_03 Occlusion alarm threshold that limits stored volume, with plunger retraction on alarm [protective measure, verification PASS, credited P2]</td><td>REQ_LBL_001<br>REQ_SNS_003</td><td>VER_LBL_001 PASS TR_0151<br>VER_SNS_003 PASS TR_0107</td><td>4</td><td>1</td><td>4</td><td>16</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>66.7</td><td>Residual risk acceptable</td><td>HDS_002 section 4.1 (DFC_SNS_02)<br>REQ_LBL_001 at UCS_004 section 5.1<br>REQ_SNS_003 at HDS_002 section 4.1</td><td>IEC 60601 1 8 cl 6.1<br>IEC 62366 1 cl 5.9<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_001758<br>MDR_2021_007195<br>MDR_2023_000220<br>MDR_2023_004241<br>MDR_2023_008009</td></tr><tr><td>RISK_SNS_03</td><td>False occlusion alarms</td><td>CMP_SNS_01</td><td>Occlusion Force Sensor</td><td>Sensing</td><td>FM_SNS_03</td><td>Force sensor noise triggers occlusion alarms when no occlusion is present</td><td>Mechanical vibration and temperature change shift the force baseline</td><td>Loss of therapy</td><td>HS_SNS_03</td><td>Delivery stops repeatedly for false occlusion alarms and the user delays restarting delivery</td><td>HARM_HYPER_MILD</td><td>Transient hyperglycemia correctable by the user</td><td>Continuous monitoring with alarm</td><td>2</td><td>4</td><td>2</td><td>16</td><td class="review">REVIEW</td><td>MEDIUM</td><td>engineering estimate</td><td>599</td><td></td><td></td><td></td><td>2</td><td>4</td><td>2</td><td>16</td><td class="review">REVIEW</td><td>MEDIUM</td><td>0.0</td><td>Benefit risk analysis required</td><td>HDS_002 section 4.1 (DFC_SNS_03)</td><td>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.4</td><td>MDR_2021_000374<br>MDR_2021_000598<br>MDR_2021_005816<br>MDR_2022_009291<br>MDR_2023_001136</td></tr><tr><td>RISK_SNS_04</td><td>Encoder undercount</td><td>CMP_SNS_02</td><td>Motor Rotary Encoder</td><td>Sensing</td><td>FM_SNS_04</td><td>Encoder undercounts motor rotation</td><td>Contamination of the optical encoder disc</td><td>Overdelivery of insulin</td><td>HS_SNS_04</td><td>The controller commands extra motor steps to compensate and delivers more insulin than programmed</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>No detection</td><td>5</td><td>2</td><td>5</td><td>50</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>18</td><td>RCM_SNS_05 Supervisor cross check of encoder counts against commanded steps and motor current [protective measure, verification PASS, credited P1 D3]</td><td>REQ_SNS_004</td><td>VER_SNS_004 PASS TR_0108</td><td>5</td><td>1</td><td>2</td><td>10</td><td class="review">REVIEW</td><td>MEDIUM</td><td>80.0</td><td>Benefit risk analysis required</td><td>HDS_002 section 4.2 (DFC_SNS_04)<br>REQ_SNS_004 at HDS_002 section 4.2</td><td>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2023_000169<br>MDR_2023_005284<br>MDR_2024_000808<br>MDR_2025_000888<br>MDR_2025_004733</td></tr><tr><td>RISK_SW_01</td><td>Excessive bolus recommendation</td><td>CMP_SW_01</td><td>Dose Calculation Software</td><td>Therapy software</td><td>FM_SW_01</td><td>Bolus calculator recommends an excessive dose</td><td>Unit conversion defect between glucose units in the correction calculation</td><td>Overdelivery of insulin</td><td>HS_SW_01</td><td>The user accepts a recommended bolus several times larger than needed</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>User observation</td><td>5</td><td>3</td><td>4</td><td>60</td><td class="unacceptable">UNACCEPTABLE</td><td>HIGH</td><td>engineering estimate</td><td>97</td><td>RCM_SW_01 Maximum bolus limit and confirmation screen showing the calculation inputs [protective measure, verification PASS, credited P1 D1]<br>RCM_SW_02 Glucose unit locked at setup with range validation of glucose entries [inherent safety by design, verification PASS, credited P2]</td><td>REQ_SW_001<br>REQ_SW_002<br>REQ_SW_003</td><td>VER_SW_001 PASS TR_0129<br>VER_SW_002 PASS TR_0130<br>VER_SW_003 PASS TR_0131</td><td>5</td><td>1</td><td>3</td><td>15</td><td class="review">REVIEW</td><td>MEDIUM</td><td>75.0</td><td>Benefit risk analysis required</td><td>SRS_003 section 4.1 (DFC_SW_01)<br>REQ_SW_001 at SRS_003 section 4.1<br>REQ_SW_002 at SRS_003 section 4.1<br>REQ_SW_003 at SRS_003 section 4.1</td><td>IEC 62304 cl 5.2<br>IEC 62304 cl 7.2<br>IEC 62366 1 cl 5.4<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2024_000287<br>MDR_2024_000771<br>MDR_2025_001192<br>MDR_2025_003655<br>MDR_2025_004906</td></tr><tr><td>RISK_SW_02</td><td>Insulin on board not subtracted</td><td>CMP_SW_01</td><td>Dose Calculation Software</td><td>Therapy software</td><td>FM_SW_02</td><td>Insulin on board is not subtracted from a correction bolus</td><td>Active insulin time is reset to default after a clock change or software update</td><td>Overdelivery of insulin</td><td>HS_SW_02</td><td>Repeated correction boluses stack because earlier insulin is ignored</td><td>HARM_HYPO_MODERATE</td><td>Moderate hypoglycemia requiring assistance from another person</td><td>No detection</td><td>4</td><td>4</td><td>5</td><td>80</td><td class="unacceptable">UNACCEPTABLE</td><td>HIGH</td><td>engineering estimate</td><td>398</td><td>RCM_SW_03 Insulin on board persisted with integrity check and shown on the bolus screen [protective measure, verification FAIL, credited P0]</td><td>REQ_SW_004<br>REQ_SW_005</td><td>VER_SW_004 PASS TR_0132<br>VER_SW_005 FAIL TR_0133</td><td>4</td><td>4</td><td>5</td><td>80</td><td class="unacceptable">UNACCEPTABLE</td><td>HIGH</td><td>0.0</td><td>Design release blocked</td><td>SRS_003 section 4.1 (DFC_SW_02)<br>REQ_SW_004 at SRS_003 section 4.1<br>REQ_SW_005 at SRS_003 section 4.1</td><td>IEC 62304 cl 7.2<br>IEC 62304 cl 7.4<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2022_004227<br>MDR_2022_004553<br>MDR_2023_004546<br>MDR_2023_009313<br>MDR_2023_009814</td></tr><tr><td>RISK_SW_03</td><td>Basal schedule applied to the wrong time segment</td><td>CMP_SW_02</td><td>Delivery Control Software</td><td>Therapy software</td><td>FM_SW_03</td><td>Basal schedule is applied to the wrong time segment</td><td>Scheduler handles a time zone or clock change incorrectly</td><td>Incorrect therapy settings</td><td>HS_SW_03</td><td>The overnight basal rate is delivered during the day or the daytime rate overnight</td><td>HARM_HYPO_MODERATE</td><td>Moderate hypoglycemia requiring assistance from another person</td><td>No detection</td><td>4</td><td>3</td><td>5</td><td>60</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>153</td><td>RCM_SW_04 Clock change confirmation with basal schedule review prompt [protective measure, verification PASS, credited P2 D1]</td><td>REQ_SW_006</td><td>VER_SW_006 PASS TR_0134</td><td>4</td><td>1</td><td>4</td><td>16</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>73.3</td><td>Residual risk acceptable</td><td>SRS_003 section 4.2 (DFC_SW_03)<br>REQ_SW_006 at SRS_003 section 4.2</td><td>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_009277<br>MDR_2022_000020<br>MDR_2023_006480<br>MDR_2024_006360<br>MDR_2025_003573</td></tr><tr><td>RISK_SW_04</td><td>Suspended delivery does not resume</td><td>CMP_SW_02</td><td>Delivery Control Software</td><td>Therapy software</td><td>FM_SW_04</td><td>Suspended delivery does not resume when expected</td><td>State machine transition defect after alarm acknowledgment</td><td>Underdelivery of insulin</td><td>HS_SW_04</td><td>The pump remains suspended after the user believes delivery has resumed</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>User observation</td><td>4</td><td>3</td><td>4</td><td>48</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>200</td><td>RCM_SW_05 Persistent suspended indicator with periodic reminder alarm [protective measure, verification PASS, credited P1 D2]<br>RCM_SW_06 Automatic resume timer that bounds the maximum suspension period [inherent safety by design, verification PASS, credited P1]</td><td>REQ_SW_007<br>REQ_SW_008</td><td>VER_SW_007 PASS TR_0135<br>VER_SW_008 PASS TR_0136</td><td>4</td><td>1</td><td>2</td><td>8</td><td class="acceptable">ACCEPTABLE</td><td>LOW</td><td>83.3</td><td>Residual risk acceptable</td><td>SRS_003 section 4.2 (DFC_SW_04)<br>REQ_SW_007 at SRS_003 section 4.2<br>REQ_SW_008 at SRS_003 section 4.2</td><td>IEC 60601 1 8 cl 6.1<br>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_008498<br>MDR_2022_003914<br>MDR_2023_000959<br>MDR_2023_004861<br>MDR_2023_005675</td></tr><tr><td>RISK_SW_05</td><td>Bolus command executed twice</td><td>CMP_SW_02</td><td>Delivery Control Software</td><td>Therapy software</td><td>FM_SW_05</td><td>Bolus command is executed twice</td><td>Duplicate command processing after a communication retry</td><td>Overdelivery of insulin</td><td>HS_SW_05</td><td>A single bolus request delivers double the intended dose</td><td>HARM_HYPO_MODERATE</td><td>Moderate hypoglycemia requiring assistance from another person</td><td>No detection</td><td>4</td><td>3</td><td>5</td><td>60</td><td class="review">REVIEW</td><td>HIGH</td><td>field evidence</td><td>52</td><td>RCM_SW_07 Unique command identifiers with idempotent execution and a bolus lockout interval [inherent safety by design, verification PASS, credited P1]</td><td>REQ_SW_009</td><td>VER_SW_009 PASS TR_0137</td><td>4</td><td>2</td><td>5</td><td>40</td><td class="review">REVIEW</td><td>HIGH</td><td>33.3</td><td>Benefit risk analysis required</td><td>SRS_003 section 4.2 (DFC_SW_05)<br>REQ_SW_009 at SRS_003 section 4.2</td><td>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 10.4<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2022_007269<br>MDR_2023_000969<br>MDR_2023_004082<br>MDR_2024_007104<br>MDR_2025_005745</td></tr><tr><td>RISK_SW_06</td><td>High priority alarm suppressed</td><td>CMP_SW_03</td><td>Alarm Manager Software</td><td>Therapy software</td><td>FM_SW_06</td><td>High priority alarm is suppressed by lower priority alarms in the queue</td><td>Priority inversion in alarm queue handling</td><td>Loss of alarm information</td><td>HS_SW_06</td><td>An occlusion or no delivery condition is not annunciated</td><td>HARM_DKA</td><td>Hyperglycemia progressing to diabetic ketoacidosis</td><td>No detection</td><td>4</td><td>2</td><td>5</td><td>40</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>15</td><td>RCM_SW_08 Preemptive priority based alarm scheduling [inherent safety by design, verification PASS, credited P1]</td><td>REQ_SW_010</td><td>VER_SW_010 PASS TR_0138</td><td>4</td><td>1</td><td>5</td><td>20</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>50.0</td><td>Residual risk acceptable</td><td>SRS_003 section 4.3 (DFC_SW_06)<br>REQ_SW_010 at SRS_003 section 4.3</td><td>IEC 60601 1 8 cl 6.1<br>IEC 62304 cl 7.2<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_003170<br>MDR_2021_005530<br>MDR_2022_004001<br>MDR_2022_008449<br>MDR_2023_001776</td></tr><tr><td>RISK_UI_01</td><td>Unintended bolus from accidental touch</td><td>CMP_UI_01</td><td>Touchscreen and Keypad</td><td>User interface</td><td>FM_UI_01</td><td>Unintended touch or key activation starts a bolus</td><td>Pressure on the touchscreen in a pocket or during sleep</td><td>Overdelivery of insulin</td><td>HS_UI_01</td><td>A bolus is started without the intent of the user</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>No detection</td><td>5</td><td>3</td><td>5</td><td>75</td><td class="unacceptable">UNACCEPTABLE</td><td>HIGH</td><td>engineering estimate</td><td>110</td><td>RCM_UI_01 Automatic screen lock with unlock gesture and two step bolus confirmation [inherent safety by design, verification PASS, credited P2]</td><td>REQ_UI_001</td><td>VER_UI_001 PASS TR_0141</td><td>5</td><td>1</td><td>5</td><td>25</td><td class="review">REVIEW</td><td>MEDIUM</td><td>66.7</td><td>Benefit risk analysis required</td><td>UCS_004 section 3.1 (DFC_UI_01)<br>REQ_UI_001 at UCS_004 section 3.1</td><td>IEC 62366 1 cl 5.4<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2021_007820<br>MDR_2022_001915<br>MDR_2022_007964<br>MDR_2024_004903<br>MDR_2025_001632</td></tr><tr><td>RISK_UI_02</td><td>Decimal dose entry error</td><td>CMP_UI_01</td><td>Touchscreen and Keypad</td><td>User interface</td><td>FM_UI_02</td><td>User enters a bolus dose with a misplaced decimal point</td><td>Ambiguous numeric entry format leads to a tenfold use error</td><td>Use error</td><td>HS_UI_02</td><td>A bolus ten times larger than intended is confirmed and delivered</td><td>HARM_HYPO_SEVERE</td><td>Severe hypoglycemia with seizure, loss of consciousness or death</td><td>User observation</td><td>5</td><td>3</td><td>4</td><td>60</td><td class="unacceptable">UNACCEPTABLE</td><td>HIGH</td><td>engineering estimate</td><td>166</td><td>RCM_IFU_05 Training module on bolus entry with knowledge check [information for safety, verification PASS, credited P1]<br>RCM_UI_02 Fixed decimal dose entry with maximum bolus limit and large dose warning [inherent safety by design, verification PASS, credited P2]</td><td>REQ_LBL_005<br>REQ_SW_001<br>REQ_UI_002</td><td>VER_LBL_005 PASS TR_0154<br>VER_SW_001 PASS TR_0129<br>VER_UI_002 PASS TR_0142</td><td>5</td><td>1</td><td>4</td><td>20</td><td class="review">REVIEW</td><td>MEDIUM</td><td>66.7</td><td>Benefit risk analysis required</td><td>UCS_004 section 3.1 (DFC_UI_02)<br>REQ_LBL_005 at UCS_004 section 5.1<br>REQ_SW_001 at SRS_003 section 4.1<br>REQ_UI_002 at UCS_004 section 3.1</td><td>IEC 62304 cl 7.2<br>IEC 62366 1 cl 5.4<br>IEC 62366 1 cl 5.9<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3<br>ISO 14971 cl 7.4</td><td>MDR_2022_002778<br>MDR_2023_000421<br>MDR_2024_004887<br>MDR_2024_005801<br>MDR_2024_008899</td></tr><tr><td>RISK_UI_03</td><td>Display unreadable</td><td>CMP_UI_01</td><td>Touchscreen and Keypad</td><td>User interface</td><td>FM_UI_03</td><td>Display fails or becomes unreadable</td><td>Backlight failure or a cracked display panel</td><td>Loss of alarm information</td><td>HS_UI_03</td><td>The user cannot read alarm text or verify bolus entries</td><td>HARM_HYPER_SERIOUS</td><td>Sustained hyperglycemia requiring medical intervention</td><td>User observation</td><td>3</td><td>3</td><td>4</td><td>36</td><td class="review">REVIEW</td><td>HIGH</td><td>engineering estimate</td><td>133</td><td>RCM_UI_03 Distinct audible alarm patterns per priority that allow response without the display [protective measure, verification PASS, credited P1]</td><td>REQ_UI_003</td><td>VER_UI_003 PASS TR_0143</td><td>3</td><td>2</td><td>4</td><td>24</td><td class="acceptable">ACCEPTABLE</td><td>MEDIUM</td><td>33.3</td><td>Residual risk acceptable</td><td>UCS_004 section 3.1 (DFC_UI_03)<br>REQ_UI_003 at UCS_004 section 3.1</td><td>IEC 60601 1 8 cl 6.3<br>ISO 14971 cl 10.3<br>ISO 14971 cl 5.4<br>ISO 14971 cl 5.5<br>ISO 14971 cl 6<br>ISO 14971 cl 7.1<br>ISO 14971 cl 7.2<br>ISO 14971 cl 7.3</td><td>MDR_2021_003069<br>MDR_2023_007730<br>MDR_2024_008844<br>MDR_2025_004256<br>MDR_2025_007486</td></tr></tbody></table></body></html>